<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN"
    "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=iso-8859-1" />
    <title>
      Affymetrix Developer Network
    </title>
    <link href="css/styles.css" rel="stylesheet" type="text/css" />
  </head>
  <body>
	<div id="wrapper">
		<div id="page">
			<div id="header">
				<img alt="Affymetrix.com" src="images/header_banner.jpg" />
			</div>
			<div id="content">
				

<h1>Affymetrix® Historical CHP Data File Format</h1>

		  	<h2>CHP FILE</h2> 
	

 
	  	<p><b>Description</b></p>
<p>The CHP file of the format described in this document was used to store expression, resequencing and genotyping results from algorithms implemented in the MAS5 and GCOS 1.1 software applications.</p>

<p><b>Format</b></p>
<p>The format of the CHP file is a binary file where values are stored in little-endian format. Defined below is for CHP files generated by algorithm in MAS 5.0 and above. CHP files generated in older versions of the MAS software are not described below.</p>

<p>The file contents are defined by:</p>

<table> 
<tbody><tr>
	<th><b>Item</b></th>
	<th><b>Description</b></th>
	<th><b>Type</b></th>
</tr> 
<tr>
	<td height="14" width="110">1</td>
	<td height="14" width="70%">Label. Always set to "GeneChip Sequence File".</td>
	<td height="14" width="214">char[22]</td>
</tr>
<tr>
	<td height="14" width="110">2</td>
	<td height="14" width="70%">Version number. 12 for MAS 5 CHP files, 13 for 
    GCOS 1.0 CHP files.</td>
	<td height="14" width="214">integer</td>
</tr> 
<tr>
	<td height="14" width="110">3</td>
	<td height="14" width="70%"> Algorithm name length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">4</td>
	<td height="14" width="70%"> Algorithm name.</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">5</td>
	<td height="14" width="70%"> Algorithm version length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">6</td>
	<td height="14" width="70%"> Algorithm version.</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">7</td>
	<td height="14" width="70%"> Algorithm parameters length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">8</td>
	<td height="14" width="70%"> Algorithm parameters (the string is a space 
    delimited TAG=VALUE list of algorithm parameters). </td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">9</td>
	<td height="14" width="70%"> Algorithm summary length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">10</td>
	<td height="14" width="70%"> Algorithm summary values (the string is a space 
    delmited TAG=VALUE list of summary values). An example of a summary value is 
    "RawQ".</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">11</td>
	<td height="14" width="70%"> The number of rows (of features) in the array.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">12</td>
	<td height="14" width="70%"> The number of columns (of features) in the 
    array.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">13</td>
	<td height="14" width="70%"> The number of probe sets defined in the array.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">14</td>
	<td height="14" width="70%"> A value that defines the maximum probe set 
    number in the array. The probe set number is not displayed or used by the 
    software and will be deprecated in future versions.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">15</td>
	<td height="14" width="70%"> The number of QC probe sets stored in the file.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">16</td>
	<td height="14" width="70%"> The probe set number for each probe set in the 
    array. This information is not displayed or used by the software and will be 
    deprecated in future versions.</td>
	<td height="14" width="214">integer[ number of probe sets]</td>
</tr>
<tr>
	<td height="14" width="110">17</td>
	<td height="14" width="70%"> The number of probe pairs in each probe set. If 
    the max probe set number is greater than the number of probe sets, the value 
    is 0 for the array entries after the number of probe sets.</td>
	<td height="14" width="214">integer[ maximum probe set number] </td>
</tr>
<tr>
	<td height="14" width="110">18</td>
	<td height="14" width="70%"> An indicator to the type of probe set 
    (expression, genotyping, etc.).&nbsp; See the definition of 
UnitType in the CDF section. If the max probe set number is greater than the 
    number of probe sets, the value is 0 for the array entries after the number 
    of probe sets.</td>
	<td height="14" width="214">integer[ maximum probe set number]</td>
</tr>
<tr>
	<td height="14" width="110">19</td>
	<td height="14" width="70%"> The number of probes per element of a probe 
    set. This value is 2 for expression tiles indicating probe pairs.</td>
	<td height="14" width="214">integer[ number of probe sets]</td>
</tr>
<tr>
	<td height="14" width="110">20</td>
	<td height="14" width="70%"> Probe array type</td>
	<td height="14" width="214">char[ 256]</td>
</tr>
<tr>
	<td height="15" width="110">21</td>
	<td height="15" width="70%"> Parent CEL file name.</td>
	<td height="15" width="214">char[ 256]</td>
</tr>
<tr>
	<td height="14" width="110">22</td>
	<td height="14" width="70%"> Programmatic identifier length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">23</td>
	<td height="14" width="70%"> Programmatic identifier of the COM component 
    that implements the algorithm.</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">24</td>
	<td height="14" width="70%"> Probe set results. This item is repeated for 
    each probe set in the array.</td>
	<td height="14" width="214">see table below.</td>
</tr>
<tr>
	<td height="14" width="110">25</td>
	<td height="14" width="70%"> Resequencing array results</td>
	<td height="14" width="214">see table below.</td>
</tr>
<tr>
	<td height="14" width="110">26</td>
	<td height="14" width="70%"> QC probe set information. This item is repeated 
    for each QC probe set in the array.</td>
	<td height="14" width="214">see table below.</td>
</tr>
</tbody></table>

<p><b>Probe Set Results (Expression)</b></p>
<p>The following table defines the results for an expression probe set.</p>


<table> 
<tbody><tr>
	<th><b>Item</b></th>
	<th><b>Description</b></th>
	<th><b>Type</b></th>
</tr> 
<tr>
	<td height="14" width="110">1</td>
	<td height="14" width="70%">The number of probe pairs.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">2</td>
	<td height="14" width="70%">The number of probe pairs used by the algorithm.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">3</td>
	<td height="14" width="70%">Unused*</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">4</td>
	<td height="14" width="70%">The number of probe pairs used by the algorithm 
    (repeated).</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">5</td>
	<td height="14" width="70%">Unused*</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">6</td>
	<td height="14" width="70%">Unused*</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">7</td>
	<td height="14" width="70%">Unused*</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">8</td>
	<td height="14" width="70%">Detection p-value</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">9</td>
	<td height="14" width="70%">Unused*</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">10</td>
	<td height="14" width="70%">Signal</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">11</td>
	<td height="14" width="70%">Detection (0 - present, 1 - marginal, 2 - 
    absent, 3 - no call).</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">12</td>
	<td height="14" width="70%">Probe pair data, repeated for each probe pair in 
    the set:<p>Background - float
    <br>Flag indicating if the pair is used in the analysis (0 - not used, 2 - 
    used) - integer<br>PM X coordinate -  integer (version 12), unsigned short (version 13)
    <br>PM Y coordinate -  integer (version 12), unsigned short (version 13)
    <br>PM intensity - float*<br>PM stdev - float*<br>PM pixel count - integer*
    <br>PM masked - char*<br>PM outlier - char*<br>
    MM X coordinate -  integer (version 12), unsigned short (version 13)
    <br>MM Y coordinate -  integer (version 12), unsigned short (version 13)
    <br>MM intensity - float*<br>MM stdev - float*<br>MM pixel count - integer*<br>
    MM masked - char*<br>MM outlier - char*</p></td>
	<td height="14" width="214">see description</td>
</tr>
<tr>
	<td height="14" width="110">13</td>
	<td height="14" width="70%">Comparison analysis results exists flag.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">14</td>
	<td height="14" width="70%">Comparison analysis results (only if exists).<p>
    Number of probe pairs in common - integer<br>
    Unused* - integer<br>
    Unused* - integer<br>
    Unused* - integer<br>
    Change (1 - increase, 2 - decrease, 3 - moderate increase, 4 - moderate 
    decrease, 5 - no change, 6 - no call) - integer<br>
    Baseline absent flag - char<br>
    Unused*&nbsp; - char<br>
    Unused* - integer<br>
    Unused* - integer<br>
    Signal log ratio high - float**<br>
    Unused - integer<br>
    Unused* - integer<br>
    Signal log ratio - float**<br>
    Unused* - integer<br>
    Signal log ratio low - float**<br>
    Change p-value&nbsp; - float ** (version 12) or float (version 13)</p></td>
	<td height="14" width="214">see description</td>
</tr>
</tbody></table>

<p>* Only stored in version 12 files.</p>
<p>** The floating point value is stored as an integer. Divide the integer value by 1000 to obtain the floating point value.</p>

<p><b>Probe Set Results (Genotyping)</b></p>
<p>The following table defines the results for a genotyping probe set.</p>

<table> 
<tbody><tr>
	<th><b>Item</b></th>
	<th><b>Description</b></th>
	<th><b>Type</b></th>
</tr> 
<tr>
	<td height="14" width="110">1</td>
	<td height="14" width="70%">The number of blocks in the probe set.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">2</td>
	<td height="14" width="70%">Block information, repeated for each block, 
    consisting of:<p>unused - integer<br>
    unused string length - integer<br>
    unused string - char[ length defined above]<br>
    unused - char<br>
    unused - integer[3]</p></td>
	<td height="14" width="214">see description</td>
</tr>
<tr>
	<td height="14" width="110">3</td>
	<td height="14" width="70%">Flag indicating if results exist. If this value 
	is 0 then skip to item #20 (items 4-19 will not be stored for the probe 
	set).</td>
	<td height="14" width="214">unsigned char</td>
</tr>
<tr>
	<td height="14" width="110">4</td>
	<td height="14" width="70%">Unused</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">5</td>
	<td height="14" width="70%">Unused string length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">6</td>
	<td height="14" width="70%">Unused string.</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">7</td>
	<td height="14" width="70%">Unused string length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">8</td>
	<td height="14" width="70%">Unused string.</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">9</td>
	<td height="14" width="70%">Unused string length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">10</td>
	<td height="14" width="70%">Unused string.</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">11</td>
	<td height="14" width="70%">Unused</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">12</td>
	<td height="14" width="70%">Unused</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">13</td>
	<td height="14" width="70%">The allele call (6 - AA, 7 - BB, 8 - AB, 9 - 
    AB_A, 10 - AB_B, 11 - no call)</td>
	<td height="14" width="214">unsigned char</td>
</tr>
<tr>
	<td height="13" width="110">14</td>
	<td height="13" width="70%">Confidence</td>
	<td height="13" width="214">float ** (version 12) or float (version 13)</td>
</tr>
<tr>
	<td height="14" width="110">15</td>
	<td height="14" width="70%">Unused</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">16</td>
	<td height="14" width="70%">Unused</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">17</td>
	<td height="14" width="70%">Unused</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">18</td>
	<td height="14" width="70%">RAS1</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">19</td>
	<td height="14" width="70%">RAS2</td>
	<td height="14" width="214">float</td>
</tr>
<tr>
	<td height="14" width="110">20</td>
	<td height="14" width="70%">Unused string length</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">21</td>
	<td height="14" width="70%">Unused string</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">22</td>
	<td height="14" width="70%">Unused string length</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">23</td>
	<td height="14" width="70%">Unused string</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">24</td>
	<td height="14" width="70%">Number of probe pairs</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">25</td>
	<td height="14" width="70%">Probe pair data, repeated for each probe pair in 
    the set:<p>Background - float**
        <br>PM X coordinate -  integer (version 12), unsigned short (version 13)
    <br>PM Y coordinate -  integer (version 12), unsigned short (version 13)
    <br>PM intensity - float* **<br>PM stdev - float* **<br>PM pixel count - integer*
    <br>PM masked - char*<br>PM outlier - char*<br>
    MM X coordinate -  integer (version 12), unsigned short (version 13)
    <br>MM Y coordinate -  integer (version 12), unsigned short (version 13)
    <br>MM intensity - float* **<br>MM stdev - float* **<br>MM pixel count - integer*<br>
    MM masked - char*<br>MM outlier - char*</p></td>
	<td height="14" width="214">see description</td>
</tr>
</tbody></table>

<p>* Only stored in version 12 files.</p>
<p>** The floating point value is stored as an integer. Divide the integer value by 1000 to obtain the floating point value.</p>

<p><b>Probe Set Results (Resequencing)</b></p>
<p>There are no probe set results for resequencing analyses.</p>

<p><b>Resequencing Array Results</b></p>
<p>The following table defines the results for the combination of all probe sets for a resequencing array.</p>

<table> 
<tbody><tr>
	<th><b>Item</b></td>
	<th><b>Description</b></td>
	<th><b>Type</b></td>
</tr> 
<tr>
	<td height="14" width="110">1</td>
	<td height="14" width="70%">Sequence length.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">2</td>
	<td height="14" width="70%">Sequence result.*</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr> 
<tr>
	<td height="14" width="110">3</td>
	<td height="14" width="70%"> Empty storage intended to store manual edits to 
    the sequence result.*</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">4</td>
	<td height="14" width="70%"> Array of confidence values. Each&nbsp; value is 
    stored as an 8 bit signed value.*</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">5</td>
	<td height="14" width="70%"> An array to store the probe set index which 
    resulted in the base call. These values are not used by the CustomSeq 
    analysis algorithm.*</td>
	<td height="14" width="214">short[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">6</td>
	<td height="14" width="70%"> Algorithm name length.*</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">7</td>
	<td height="14" width="70%"> The algorithm name.*</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">8</td>
	<td height="14" width="70%"> Algorithm parameter length. This value is only 
    stored if the algorithm name length is greater than 0.*</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">9</td>
	<td height="14" width="70%"> The algorithm parameters stored as a space 
    delimited TAG=VALUE list of parameters. This string is only stored if the 
    parameter length is greater than 0.*</td>
	<td height="14" width="214">char[ length defined above]</td>
</tr>
<tr>
	<td height="14" width="110">10</td>
	<td height="14" width="70%"> Array of confidence values. Each value is 
    stored as a 32 bit signed floating point&nbsp; value.*</td>
	<td height="14" width="214">float[ length defined above]</td>
</tr>
</tbody></table>

<p>* This item is only defined in the file if the sequence length is greater than 0.</p>

<p><b>QC Probe Set Information</b></p>
<p>The following table defines information for a QC probe set.</p>

<table> 
<tbody><tr>
	<th><b>Item</b></th>
	<th><b>Description</b></th>
	<th><b>Type</b></th>
</tr> 
<tr>
	<td height="14" width="110">1</td>
	<td height="14" width="70%">Number of probes in the set.</td>
	<td height="14" width="214">integer</td>
</tr>
<tr>
	<td height="14" width="110">2</td>
	<td height="14" width="70%">The type of QC probe set. See the CDF file 
    section for details on the type.</td>
	<td height="14" width="214">integer</td>
</tr> 
<tr>
	<td height="14" width="110">3</td>
	<td height="14" width="70%"> Probe information, repeated for each probe in 
    the set, consisting of:<p>X coordinate on array - integer
    <br>Y coordinate on array - integer
    <br>Intensity value from CEL file - float
        <br>Stdev value from CEL file - float
    <br>Number of pixels from CEL file - integer
        <br>Background value - float</p></td>
	<td height="14" width="214">see description</td>
</tr>
</tbody></table>
<p>Types used are defined as: integer (A 32-bit signed integer), float (An 32-bit floating-point number), short (16-bit signed integer) and char (8-bit character).</p>

			</div>
			<div id="footer">
				&#169; 2009 Affymetrix, Inc. All rights reserved.
			</div>
		</div>
	</div>
  </body>
</html>